---
status: "done"
id: ""
title: ""
layout: "A4"
force_new_page_before: false
page_break_after: false
visible_in_viewer: true
---

# 5.5 Rohrnetzberechnung & Strangnachweis (inkl. unguenstigster Strang)

Die Rohrnetzberechnung (Dimensionen, Teilvolumenstroeme, Druckverluste und Armaturendaten) wurde in Trimble Nova durchgefuehrt. Der vollstaendige Netzbericht dient als rechnerischer Nachweis und ist im Anhang dokumentiert (siehe Anhang A8.8).

Die Ventilvoreinstellungen und die zugehoerigen Druckverluste der Raumheizflaechen sind in der "Zusammenstellung der Heizkoerper" ausgewiesen (siehe Anhang A8.8).

Einbauteile/Armaturen sind entsprechend dem Planungsstand im Modell gefuehrt; Komponenten, die im Entwurfsstand noch nicht final dimensioniert/zugeordnet sind, werden in der Ausfuehrungsplanung konkretisiert.

**Bestimmung des unguenstigsten Strangs:** Zur Ermittlung des unguenstigsten Strangs wurden die im Netzbericht ausgewiesenen Strangdruckverluste der Heizkoerper-Straenge miteinander verglichen. Der groesste Strangdruckverlust ergibt sich im Strang S.HK.O01 mit Delta pStrang = 384,8 mbar bei einem Strang-Massenstrom von 590,7 kg/h und einer Stranglaenge von 246,0 m. Dieser Strang wird als Bemessungsfall fuer den Strangnachweis und die Pumpen-/Druckverlustbetrachtung herangezogen; alle uebrigen Straenge liegen unterhalb dieses Wertes.
